    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | AIM3494 | Mir-AIM3494 | AIM3501 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | Mir-AIM3522 | AIM3529 | Mir-AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3823 | AIM3830 | AIM3837 | AIM3844 | Mir-AIM3844 | AIM3851 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | AIM3998 | Mir-AIM3998 | AIM4005 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | Mir-AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM1753</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | Mir-AIM3522 | AIM3529 | Mir-AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3823 | AIM3830 | AIM3837 | AIM3844 | Mir-AIM3844 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | AIM3998 | Mir-AIM3998 | AIM4005 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM1790</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | Mir-AIM3676 | AIM3683 | AIM3690 | AIM3697 | AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | Mir-AIM3823 | AIM3830 | AIM3837 | Mir-AIM3844 | AIM3851 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | AIM4033 | AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | Mir-AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | AIM4635 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM1827</td>
    <td align="right">Mir-AIM3375 | Mir-AIM3382 | AIM3389 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | Mir-AIM3424 | AIM3431 | AIM3438 | AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | AIM3473 | AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | Mir-AIM3676 | AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3711 | Mir-AIM3718 | AIM3725 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | Mir-AIM3760 | AIM3767 | AIM3774 | AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | AIM3816 | Mir-AIM3823 | AIM3830 | AIM3837 | Mir-AIM3844 | AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | AIM4033 | AIM4040 | Mir-AIM4047 | Mir-AIM4054 | AIM4061 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | Mir-AIM4089 | Mir-AIM4096 | AIM4103 | AIM4110 | AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | Mir-AIM4383 | Mir-AIM4390 | AIM4397 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | Mir-AIM4432 | AIM4439 | Mir-AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | AIM4635 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM1864</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | AIM3494 | Mir-AIM3494 | AIM3501 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | Mir-AIM3522 | Mir-AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | Mir-AIM3676 | AIM3683 | AIM3690 | AIM3697 | AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3809 | Mir-AIM3816 | Mir-AIM3823 | AIM3830 | AIM3837 | Mir-AIM3844 | AIM3851 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | AIM3998 | AIM4005 | Mir-AIM4012 | AIM4019 | Mir-AIM4026 | Mir-AIM4033 | AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | Mir-AIM4089 | AIM4096 | Mir-AIM4103 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | Mir-AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | AIM4411 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | AIM4432 | Mir-AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | AIM4635 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM1953</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | AIM3389 | Mir-AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | AIM3410 | Mir-AIM3410 | AIM3417 | Mir-AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | Mir-AIM3438 | AIM3445 | Mir-AIM3445 | AIM3452 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3487 | AIM3494 | Mir-AIM3494 | AIM3501 | Mir-AIM3501 | AIM3508 | Mir-AIM3508 | AIM3515 | Mir-AIM3515 | AIM3522 | Mir-AIM3522 | AIM3529 | Mir-AIM3529 | AIM3536 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | AIM3550 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | AIM3578 | Mir-AIM3578 | AIM3585 | Mir-AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | AIM3620 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3634 | AIM3641 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3655 | AIM3662 | Mir-AIM3662 | AIM3669 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | Mir-AIM3690 | AIM3697 | Mir-AIM3697 | AIM3704 | Mir-AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | Mir-AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | AIM3746 | Mir-AIM3746 | AIM3753 | Mir-AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | Mir-AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | AIM3823 | Mir-AIM3823 | AIM3830 | Mir-AIM3830 | AIM3837 | Mir-AIM3837 | AIM3844 | Mir-AIM3844 | AIM3851 | Mir-AIM3851 | AIM3858 | Mir-AIM3858 | AIM3865 | Mir-AIM3865 | AIM3872 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | AIM3893 | Mir-AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | AIM3914 | Mir-AIM3914 | AIM3921 | Mir-AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | Mir-AIM3942 | AIM3949 | Mir-AIM3949 | AIM3956 | Mir-AIM3956 | AIM3963 | Mir-AIM3963 | AIM3970 | Mir-AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | AIM3991 | Mir-AIM3991 | AIM3998 | Mir-AIM3998 | AIM4005 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | AIM4040 | Mir-AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | Mir-AIM4061 | AIM4068 | Mir-AIM4068 | AIM4075 | Mir-AIM4075 | AIM4082 | Mir-AIM4082 | AIM4089 | Mir-AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | Mir-AIM4166 | AIM4173 | Mir-AIM4173 | AIM4180 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | AIM4194 | Mir-AIM4194 | AIM4201 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | Mir-AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | AIM4278 | Mir-AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | AIM4299 | Mir-AIM4299 | AIM4306 | Mir-AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | AIM4327 | Mir-AIM4327 | AIM4334 | Mir-AIM4334 | AIM4341 | Mir-AIM4341 | AIM4348 | Mir-AIM4348 | AIM4355 | Mir-AIM4355 | AIM4362 | Mir-AIM4362 | AIM4369 | Mir-AIM4369 | AIM4376 | Mir-AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | AIM4411 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | AIM4467 | Mir-AIM4467 | AIM4474 | Mir-AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | AIM4495 | Mir-AIM4495 | AIM4502 | Mir-AIM4502 | AIM4509 | Mir-AIM4509 | AIM4516 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | AIM4530 | Mir-AIM4530 | AIM4537 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | Mir-AIM4565 | AIM4572 | Mir-AIM4572 | AIM4579 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4593 | AIM4600 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4621 | Mir-AIM4628 | AIM4635 | Mir-AIM4635 | AIM4642 | Mir-AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | AIM4663 | Mir-AIM4663 | AIM4670 | Mir-AIM4670 | AIM4677 | Mir-AIM4677 | AIM4684 | Mir-AIM4684 | AIM4691 | Mir-AIM4691 | AIM4698 | Mir-AIM4698 | AIM4705 | Mir-AIM4705 | AIM4712 | Mir-AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM1984</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | AIM3410 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | AIM3494 | Mir-AIM3494 | AIM3501 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | Mir-AIM3522 | AIM3529 | Mir-AIM3529 | Mir-AIM3536 | AIM3543 | AIM3550 | AIM3557 | Mir-AIM3557 | AIM3564 | Mir-AIM3571 | AIM3578 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3599 | AIM3606 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3634 | Mir-AIM3641 | Mir-AIM3648 | AIM3655 | AIM3662 | Mir-AIM3662 | AIM3669 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | Mir-AIM3690 | AIM3697 | Mir-AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | AIM3746 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | AIM3830 | Mir-AIM3830 | AIM3837 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | Mir-AIM3858 | AIM3865 | Mir-AIM3865 | Mir-AIM3872 | AIM3879 | AIM3886 | AIM3893 | Mir-AIM3893 | AIM3900 | Mir-AIM3907 | AIM3914 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3935 | AIM3942 | Mir-AIM3942 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3970 | Mir-AIM3977 | Mir-AIM3984 | AIM3991 | Mir-AIM3991 | AIM3998 | Mir-AIM3998 | AIM4005 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | AIM4040 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | AIM4075 | Mir-AIM4075 | AIM4082 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | Mir-AIM4166 | AIM4173 | Mir-AIM4173 | AIM4180 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | AIM4194 | Mir-AIM4194 | AIM4201 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | AIM4215 | AIM4222 | AIM4229 | AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4257 | AIM4264 | Mir-AIM4271 | AIM4278 | Mir-AIM4278 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | Mir-AIM4306 | Mir-AIM4313 | Mir-AIM4320 | AIM4327 | Mir-AIM4327 | AIM4334 | Mir-AIM4334 | AIM4341 | Mir-AIM4341 | AIM4348 | Mir-AIM4348 | AIM4355 | Mir-AIM4355 | AIM4362 | Mir-AIM4362 | AIM4369 | Mir-AIM4369 | AIM4376 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | AIM4411 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | Mir-AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | AIM4551 | AIM4558 | AIM4565 | AIM4572 | AIM4579 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4593 | AIM4600 | Mir-AIM4607 | AIM4614 | Mir-AIM4614 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | Mir-AIM4642 | Mir-AIM4649 | Mir-AIM4656 | AIM4663 | Mir-AIM4663 | AIM4670 | Mir-AIM4670 | AIM4677 | Mir-AIM4677 | AIM4684 | Mir-AIM4684 | AIM4691 | Mir-AIM4691 | AIM4698 | Mir-AIM4698 | AIM4705 | Mir-AIM4705 | AIM4712 | Mir-AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2021</td>
    <td align="right">Mir-AIM3375 | Mir-AIM3382 | AIM3389 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | Mir-AIM3424 | AIM3431 | AIM3438 | AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | AIM3473 | AIM3480 | AIM3487 | Mir-AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | Mir-AIM3676 | AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3711 | Mir-AIM3718 | AIM3725 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | Mir-AIM3760 | AIM3767 | AIM3774 | AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | AIM3816 | Mir-AIM3823 | AIM3830 | AIM3837 | Mir-AIM3844 | AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | AIM4033 | AIM4040 | Mir-AIM4047 | Mir-AIM4054 | AIM4061 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | Mir-AIM4089 | Mir-AIM4096 | AIM4103 | AIM4110 | AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | Mir-AIM4383 | Mir-AIM4390 | AIM4397 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | Mir-AIM4432 | AIM4439 | Mir-AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2058</td>
    <td align="right">Mir-AIM3375 | Mir-AIM3382 | Mir-AIM3389 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | Mir-AIM3424 | AIM3431 | AIM3438 | AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | AIM3473 | AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3704 | Mir-AIM3711 | Mir-AIM3718 | AIM3725 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | Mir-AIM3760 | AIM3767 | AIM3774 | AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | AIM3816 | AIM3823 | Mir-AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3844 | AIM3851 | Mir-AIM3851 | AIM3858 | AIM3865 | AIM3872 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | AIM4033 | AIM4040 | Mir-AIM4047 | Mir-AIM4054 | AIM4061 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | Mir-AIM4096 | AIM4103 | AIM4110 | AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | AIM4152 | Mir-AIM4159 | AIM4166 | Mir-AIM4166 | AIM4173 | Mir-AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | Mir-AIM4334 | Mir-AIM4341 | Mir-AIM4348 | AIM4355 | AIM4362 | AIM4369 | AIM4376 | Mir-AIM4383 | Mir-AIM4390 | AIM4397 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | Mir-AIM4432 | AIM4439 | AIM4446 | Mir-AIM4446 | AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2095</td>
    <td align="right">Mir-AIM3375 | Mir-AIM3382 | Mir-AIM3389 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | Mir-AIM3424 | AIM3431 | AIM3438 | AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | AIM3620 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | Mir-AIM3711 | Mir-AIM3718 | Mir-AIM3725 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | Mir-AIM3760 | AIM3767 | AIM3774 | AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3802 | AIM3809 | AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | AIM3991 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | AIM4026 | AIM4033 | AIM4040 | Mir-AIM4040 | Mir-AIM4047 | Mir-AIM4054 | AIM4061 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | Mir-AIM4096 | AIM4103 | AIM4110 | AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | AIM4152 | AIM4159 | Mir-AIM4159 | Mir-AIM4166 | Mir-AIM4173 | AIM4180 | Mir-AIM4180 | Mir-AIM4187 | AIM4194 | AIM4201 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | Mir-AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | Mir-AIM4334 | Mir-AIM4341 | Mir-AIM4348 | AIM4355 | AIM4362 | AIM4369 | AIM4376 | Mir-AIM4383 | Mir-AIM4390 | AIM4397 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4432 | AIM4439 | AIM4446 | AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | Mir-AIM4670 | Mir-AIM4677 | Mir-AIM4684 | AIM4691 | AIM4698 | AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2132</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | Mir-AIM3676 | AIM3683 | AIM3690 | AIM3697 | AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | Mir-AIM3823 | AIM3830 | AIM3837 | Mir-AIM3844 | AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | AIM4033 | AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | Mir-AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | Mir-AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | AIM4635 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2169</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | AIM3389 | Mir-AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | AIM3823 | Mir-AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | AIM4033 | AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | Mir-AIM4334 | AIM4341 | Mir-AIM4341 | Mir-AIM4348 | AIM4355 | AIM4362 | Mir-AIM4362 | AIM4369 | Mir-AIM4369 | AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2206</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | Mir-AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | AIM3620 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | Mir-AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | AIM3991 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | AIM4026 | AIM4033 | AIM4040 | Mir-AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | AIM4159 | Mir-AIM4166 | Mir-AIM4173 | AIM4180 | Mir-AIM4187 | AIM4194 | AIM4201 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | Mir-AIM4334 | Mir-AIM4341 | Mir-AIM4348 | AIM4355 | AIM4362 | AIM4369 | AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | Mir-AIM4670 | Mir-AIM4677 | Mir-AIM4684 | AIM4691 | AIM4698 | Mir-AIM4698 | AIM4705 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2243</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3823 | AIM3830 | Mir-AIM3830 | AIM3837 | Mir-AIM3837 | AIM3844 | Mir-AIM3844 | Mir-AIM3851 | AIM3858 | Mir-AIM3858 | AIM3865 | Mir-AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2316</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | AIM3991 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | AIM4026 | AIM4033 | AIM4040 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | Mir-AIM4166 | AIM4173 | Mir-AIM4173 | AIM4180 | Mir-AIM4180 | Mir-AIM4187 | AIM4194 | Mir-AIM4194 | AIM4201 | Mir-AIM4201 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | Mir-AIM4334 | Mir-AIM4341 | Mir-AIM4348 | AIM4355 | AIM4362 | Mir-AIM4362 | AIM4369 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | Mir-AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2389</td>
    <td align="right">AIM3375 | AIM3382 | Mir-AIM3382 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | AIM3410 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | AIM3620 | Mir-AIM3620 | Mir-AIM3627 | Mir-AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | Mir-AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3970 | AIM3977 | AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4166 | Mir-AIM4173 | AIM4180 | Mir-AIM4187 | AIM4194 | AIM4201 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | AIM4327 | Mir-AIM4327 | Mir-AIM4334 | Mir-AIM4341 | AIM4348 | Mir-AIM4348 | AIM4355 | Mir-AIM4355 | AIM4362 | AIM4369 | AIM4376 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | AIM4502 | Mir-AIM4502 | AIM4509 | Mir-AIM4509 | AIM4516 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | Mir-AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | Mir-AIM4670 | Mir-AIM4677 | Mir-AIM4684 | AIM4691 | AIM4698 | AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2462</td>
    <td align="right">AIM3375 | AIM3382 | Mir-AIM3382 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | AIM3620 | Mir-AIM3627 | Mir-AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | Mir-AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3970 | AIM3977 | AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | Mir-AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4166 | Mir-AIM4173 | AIM4180 | Mir-AIM4187 | AIM4194 | AIM4201 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | Mir-AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | AIM4327 | Mir-AIM4334 | Mir-AIM4341 | AIM4348 | Mir-AIM4355 | AIM4362 | AIM4369 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | AIM4502 | Mir-AIM4502 | AIM4509 | Mir-AIM4509 | AIM4516 | Mir-AIM4523 | AIM4530 | Mir-AIM4530 | AIM4537 | Mir-AIM4537 | Mir-AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | Mir-AIM4670 | Mir-AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4691 | AIM4698 | AIM4705 | AIM4712 | Mir-AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2499</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | AIM3494 | Mir-AIM3494 | AIM3501 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | Mir-AIM3522 | Mir-AIM3529 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | AIM3550 | Mir-AIM3550 | AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | AIM3830 | AIM3837 | AIM3844 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | AIM3949 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | Mir-AIM3991 | AIM3998 | AIM4005 | Mir-AIM4012 | AIM4019 | Mir-AIM4026 | Mir-AIM4033 | AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | AIM4278 | Mir-AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | AIM4572 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | AIM4600 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | Mir-AIM4614 | AIM4621 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2536</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | AIM3550 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3634 | AIM3641 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | AIM3830 | Mir-AIM3830 | AIM3837 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | Mir-AIM3858 | AIM3865 | Mir-AIM3865 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | AIM3949 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | AIM3991 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | Mir-AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | Mir-AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | AIM4572 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4593 | AIM4600 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2573</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | AIM3410 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | AIM3550 | Mir-AIM3550 | Mir-AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | Mir-AIM3634 | AIM3641 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | AIM3893 | Mir-AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | AIM3949 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | AIM4166 | Mir-AIM4166 | AIM4173 | Mir-AIM4173 | AIM4180 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | Mir-AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | AIM4327 | Mir-AIM4334 | Mir-AIM4341 | AIM4348 | Mir-AIM4355 | AIM4362 | AIM4369 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | Mir-AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | AIM4572 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | AIM4600 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | AIM4614 | AIM4621 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2610</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | AIM3494 | AIM3501 | AIM3508 | Mir-AIM3515 | Mir-AIM3522 | Mir-AIM3529 | Mir-AIM3536 | AIM3543 | AIM3550 | AIM3557 | AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3599 | AIM3606 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3641 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | AIM3830 | AIM3837 | AIM3844 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | Mir-AIM3872 | AIM3879 | AIM3886 | AIM3893 | AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3935 | AIM3942 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3977 | Mir-AIM3984 | Mir-AIM3991 | AIM3998 | AIM4005 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | Mir-AIM4026 | Mir-AIM4033 | AIM4040 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | AIM4215 | AIM4222 | AIM4229 | AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | AIM4264 | Mir-AIM4271 | Mir-AIM4278 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | Mir-AIM4313 | Mir-AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | AIM4411 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | AIM4551 | AIM4558 | AIM4565 | AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | AIM4600 | Mir-AIM4607 | Mir-AIM4614 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | Mir-AIM4649 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2647</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | AIM3543 | AIM3550 | AIM3557 | Mir-AIM3557 | AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3599 | AIM3606 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | Mir-AIM3634 | Mir-AIM3641 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | AIM3830 | AIM3837 | AIM3844 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | Mir-AIM3872 | AIM3879 | AIM3886 | AIM3893 | AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3935 | AIM3942 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3977 | Mir-AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | Mir-AIM4208 | AIM4215 | AIM4222 | AIM4229 | AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | AIM4264 | Mir-AIM4271 | AIM4278 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | Mir-AIM4313 | Mir-AIM4320 | AIM4327 | Mir-AIM4327 | AIM4334 | AIM4341 | AIM4348 | Mir-AIM4348 | AIM4355 | Mir-AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | Mir-AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | AIM4551 | AIM4558 | AIM4565 | AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | AIM4600 | Mir-AIM4607 | AIM4614 | Mir-AIM4614 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | Mir-AIM4649 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM2684</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | AIM3543 | AIM3550 | Mir-AIM3550 | Mir-AIM3557 | AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3599 | AIM3606 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | Mir-AIM3634 | Mir-AIM3641 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | AIM3879 | AIM3886 | AIM3893 | Mir-AIM3893 | AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3935 | AIM3942 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | Mir-AIM3970 | Mir-AIM3977 | Mir-AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | Mir-AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | Mir-AIM4208 | AIM4215 | AIM4222 | AIM4229 | AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | AIM4264 | Mir-AIM4271 | AIM4278 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | Mir-AIM4313 | Mir-AIM4320 | AIM4327 | Mir-AIM4334 | Mir-AIM4341 | AIM4348 | Mir-AIM4355 | AIM4362 | AIM4369 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | Mir-AIM4544 | AIM4551 | AIM4558 | AIM4565 | AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | AIM4600 | Mir-AIM4607 | AIM4614 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | Mir-AIM4649 | Mir-AIM4656 | AIM4663 | Mir-AIM4663 | AIM4670 | AIM4677 | AIM4684 | Mir-AIM4684 | AIM4691 | Mir-AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 | Mir-AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3107</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3487 | AIM3494 | Mir-AIM3494 | AIM3501 | Mir-AIM3501 | AIM3508 | Mir-AIM3508 | AIM3515 | Mir-AIM3515 | AIM3522 | Mir-AIM3522 | AIM3529 | Mir-AIM3529 | AIM3536 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | Mir-AIM3676 | AIM3683 | AIM3690 | AIM3697 | AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | Mir-AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | Mir-AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | Mir-AIM3823 | AIM3830 | AIM3837 | Mir-AIM3844 | AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | AIM3998 | Mir-AIM3998 | AIM4005 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | Mir-AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | Mir-AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | Mir-AIM4278 | AIM4285 | Mir-AIM4292 | AIM4299 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | AIM4411 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | AIM4467 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3144</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | AIM3494 | AIM3501 | AIM3508 | Mir-AIM3515 | Mir-AIM3522 | Mir-AIM3529 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | AIM3550 | Mir-AIM3550 | AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3655 | AIM3662 | Mir-AIM3662 | AIM3669 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | Mir-AIM3690 | AIM3697 | Mir-AIM3697 | AIM3704 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | Mir-AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3823 | AIM3830 | AIM3837 | AIM3844 | Mir-AIM3844 | AIM3851 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | AIM3872 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | Mir-AIM3942 | AIM3949 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | Mir-AIM3991 | AIM3998 | AIM4005 | Mir-AIM4012 | AIM4019 | Mir-AIM4026 | Mir-AIM4033 | AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | AIM4075 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | Mir-AIM4089 | AIM4096 | Mir-AIM4103 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | Mir-AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | AIM4411 | Mir-AIM4418 | Mir-AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | AIM4572 | Mir-AIM4572 | AIM4579 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | Mir-AIM4614 | Mir-AIM4621 | Mir-AIM4628 | AIM4635 | Mir-AIM4635 | AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3181</td>
    <td align="right">AIM3375 | AIM3382 | AIM3389 | AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | AIM3494 | Mir-AIM3494 | AIM3501 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | Mir-AIM3522 | AIM3529 | Mir-AIM3529 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | AIM3550 | Mir-AIM3550 | AIM3557 | Mir-AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3634 | AIM3641 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | AIM3830 | AIM3837 | AIM3844 | Mir-AIM3851 | Mir-AIM3858 | Mir-AIM3865 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | AIM3949 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | AIM3991 | Mir-AIM3991 | AIM3998 | Mir-AIM3998 | AIM4005 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | AIM4026 | Mir-AIM4026 | AIM4033 | Mir-AIM4033 | AIM4040 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | AIM4278 | Mir-AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | Mir-AIM4327 | AIM4334 | AIM4341 | Mir-AIM4348 | AIM4355 | Mir-AIM4362 | Mir-AIM4369 | AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | AIM4411 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | AIM4572 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | AIM4600 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | Mir-AIM4614 | AIM4621 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3218</td>
    <td align="right">AIM3375 | AIM3382 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | AIM3550 | Mir-AIM3550 | Mir-AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | Mir-AIM3620 | Mir-AIM3627 | Mir-AIM3634 | AIM3641 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | AIM3830 | Mir-AIM3830 | AIM3837 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | Mir-AIM3858 | AIM3865 | Mir-AIM3865 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | AIM3893 | Mir-AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | AIM3949 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | Mir-AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | AIM4166 | AIM4173 | AIM4180 | Mir-AIM4187 | Mir-AIM4194 | Mir-AIM4201 | Mir-AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | AIM4327 | Mir-AIM4327 | AIM4334 | Mir-AIM4334 | AIM4341 | Mir-AIM4341 | AIM4348 | Mir-AIM4348 | AIM4355 | Mir-AIM4355 | AIM4362 | Mir-AIM4362 | AIM4369 | Mir-AIM4369 | AIM4376 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | Mir-AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | AIM4572 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4593 | AIM4600 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3255</td>
    <td align="right">AIM3375 | AIM3382 | Mir-AIM3389 | AIM3396 | Mir-AIM3403 | AIM3410 | AIM3417 | AIM3424 | Mir-AIM3431 | AIM3438 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | AIM3543 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | AIM3564 | Mir-AIM3564 | Mir-AIM3571 | AIM3578 | Mir-AIM3578 | AIM3585 | AIM3592 | Mir-AIM3592 | AIM3599 | Mir-AIM3599 | AIM3606 | AIM3613 | Mir-AIM3613 | AIM3620 | Mir-AIM3620 | Mir-AIM3627 | Mir-AIM3634 | Mir-AIM3641 | AIM3648 | Mir-AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | AIM3718 | AIM3725 | Mir-AIM3725 | AIM3732 | Mir-AIM3739 | AIM3746 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3767 | AIM3774 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | Mir-AIM3809 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | AIM3879 | Mir-AIM3879 | AIM3886 | Mir-AIM3886 | Mir-AIM3893 | AIM3900 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | AIM3928 | Mir-AIM3928 | AIM3935 | Mir-AIM3935 | AIM3942 | AIM3949 | Mir-AIM3949 | Mir-AIM3956 | Mir-AIM3963 | Mir-AIM3970 | AIM3977 | Mir-AIM3977 | AIM3984 | Mir-AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | AIM4054 | AIM4061 | AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4103 | AIM4110 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | Mir-AIM4138 | Mir-AIM4145 | Mir-AIM4152 | AIM4159 | AIM4166 | Mir-AIM4166 | AIM4173 | Mir-AIM4173 | AIM4180 | Mir-AIM4187 | AIM4194 | Mir-AIM4194 | AIM4201 | Mir-AIM4201 | Mir-AIM4208 | AIM4215 | Mir-AIM4215 | AIM4222 | Mir-AIM4222 | AIM4229 | Mir-AIM4229 | AIM4236 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | AIM4264 | Mir-AIM4264 | AIM4271 | Mir-AIM4271 | AIM4278 | AIM4285 | Mir-AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | Mir-AIM4306 | AIM4313 | Mir-AIM4313 | AIM4320 | Mir-AIM4320 | AIM4327 | Mir-AIM4334 | Mir-AIM4341 | AIM4348 | Mir-AIM4355 | AIM4362 | AIM4369 | Mir-AIM4376 | AIM4383 | AIM4390 | AIM4397 | AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | Mir-AIM4474 | Mir-AIM4481 | Mir-AIM4488 | AIM4495 | AIM4502 | AIM4509 | AIM4516 | Mir-AIM4523 | Mir-AIM4530 | Mir-AIM4537 | Mir-AIM4544 | AIM4551 | Mir-AIM4551 | AIM4558 | Mir-AIM4558 | AIM4565 | AIM4572 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | AIM4600 | Mir-AIM4600 | AIM4607 | Mir-AIM4607 | AIM4614 | AIM4621 | Mir-AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | Mir-AIM4649 | AIM4656 | Mir-AIM4656 | AIM4663 | Mir-AIM4663 | AIM4670 | Mir-AIM4670 | AIM4677 | Mir-AIM4677 | AIM4684 | Mir-AIM4684 | AIM4691 | Mir-AIM4691 | AIM4698 | Mir-AIM4698 | AIM4705 | Mir-AIM4705 | AIM4712 | Mir-AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3292</td>
    <td align="right">AIM3375 | Mir-AIM3375 | Mir-AIM3382 | Mir-AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | AIM3410 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | AIM3452 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | AIM3620 | Mir-AIM3627 | Mir-AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | Mir-AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | Mir-AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | AIM3956 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | Mir-AIM3970 | AIM3977 | AIM3984 | AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4019 | AIM4026 | AIM4033 | Mir-AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | Mir-AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | Mir-AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | AIM4159 | Mir-AIM4166 | Mir-AIM4173 | AIM4180 | Mir-AIM4187 | AIM4194 | AIM4201 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | Mir-AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | AIM4327 | Mir-AIM4327 | Mir-AIM4334 | Mir-AIM4341 | AIM4348 | Mir-AIM4348 | AIM4355 | Mir-AIM4355 | AIM4362 | AIM4369 | AIM4376 | Mir-AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | AIM4495 | Mir-AIM4495 | AIM4502 | Mir-AIM4502 | AIM4509 | Mir-AIM4509 | AIM4516 | Mir-AIM4516 | AIM4523 | Mir-AIM4523 | AIM4530 | Mir-AIM4530 | AIM4537 | Mir-AIM4537 | AIM4544 | Mir-AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | AIM4593 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | Mir-AIM4670 | Mir-AIM4677 | Mir-AIM4684 | AIM4691 | AIM4698 | AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3329</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | Mir-AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | Mir-AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | AIM3620 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | Mir-AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3683 | AIM3690 | AIM3697 | Mir-AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | Mir-AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | Mir-AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | AIM3823 | Mir-AIM3830 | Mir-AIM3837 | AIM3844 | Mir-AIM3851 | AIM3858 | AIM3865 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | AIM3991 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | AIM4012 | Mir-AIM4012 | AIM4019 | Mir-AIM4019 | AIM4026 | AIM4033 | AIM4040 | Mir-AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | AIM4159 | Mir-AIM4159 | AIM4166 | Mir-AIM4166 | AIM4173 | Mir-AIM4173 | AIM4180 | Mir-AIM4180 | AIM4187 | Mir-AIM4187 | AIM4194 | Mir-AIM4194 | AIM4201 | Mir-AIM4201 | AIM4208 | Mir-AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | AIM4257 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | Mir-AIM4334 | Mir-AIM4341 | Mir-AIM4348 | AIM4355 | AIM4362 | AIM4369 | AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | AIM4425 | Mir-AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | AIM4446 | Mir-AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | AIM4621 | Mir-AIM4628 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | Mir-AIM4670 | AIM4677 | Mir-AIM4677 | Mir-AIM4684 | AIM4691 | AIM4698 | Mir-AIM4698 | AIM4705 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
  <tr>
    <td align="right">AIM3366</td>
    <td align="right">AIM3375 | Mir-AIM3375 | AIM3382 | Mir-AIM3382 | AIM3389 | Mir-AIM3389 | AIM3396 | Mir-AIM3396 | Mir-AIM3403 | Mir-AIM3410 | AIM3417 | AIM3424 | Mir-AIM3424 | AIM3431 | Mir-AIM3431 | AIM3438 | AIM3445 | Mir-AIM3445 | Mir-AIM3452 | Mir-AIM3459 | AIM3466 | Mir-AIM3466 | AIM3473 | Mir-AIM3473 | AIM3480 | Mir-AIM3480 | AIM3487 | Mir-AIM3494 | Mir-AIM3501 | AIM3508 | Mir-AIM3515 | AIM3522 | AIM3529 | Mir-AIM3536 | Mir-AIM3543 | Mir-AIM3550 | Mir-AIM3557 | Mir-AIM3564 | Mir-AIM3571 | Mir-AIM3578 | AIM3585 | Mir-AIM3592 | AIM3599 | AIM3606 | AIM3613 | Mir-AIM3620 | Mir-AIM3627 | AIM3634 | AIM3641 | AIM3648 | AIM3655 | Mir-AIM3655 | Mir-AIM3662 | Mir-AIM3669 | AIM3676 | Mir-AIM3676 | AIM3683 | Mir-AIM3683 | AIM3690 | AIM3697 | AIM3704 | Mir-AIM3704 | AIM3711 | Mir-AIM3711 | AIM3718 | Mir-AIM3718 | AIM3725 | AIM3732 | Mir-AIM3732 | Mir-AIM3739 | Mir-AIM3746 | AIM3753 | AIM3760 | Mir-AIM3760 | AIM3767 | Mir-AIM3767 | AIM3774 | AIM3781 | Mir-AIM3781 | Mir-AIM3788 | Mir-AIM3795 | AIM3802 | AIM3809 | Mir-AIM3809 | AIM3816 | Mir-AIM3816 | AIM3823 | Mir-AIM3823 | AIM3830 | Mir-AIM3830 | AIM3837 | Mir-AIM3837 | AIM3844 | Mir-AIM3844 | AIM3851 | Mir-AIM3851 | AIM3858 | Mir-AIM3858 | AIM3865 | Mir-AIM3865 | AIM3872 | Mir-AIM3872 | Mir-AIM3879 | Mir-AIM3886 | AIM3893 | Mir-AIM3893 | Mir-AIM3900 | Mir-AIM3907 | Mir-AIM3914 | AIM3921 | Mir-AIM3921 | Mir-AIM3928 | AIM3935 | AIM3942 | AIM3949 | Mir-AIM3956 | Mir-AIM3963 | AIM3970 | AIM3977 | AIM3984 | Mir-AIM3991 | Mir-AIM3998 | Mir-AIM4005 | Mir-AIM4012 | AIM4019 | AIM4026 | AIM4033 | AIM4040 | AIM4047 | Mir-AIM4047 | AIM4054 | Mir-AIM4054 | AIM4061 | AIM4068 | Mir-AIM4068 | Mir-AIM4075 | Mir-AIM4082 | AIM4089 | Mir-AIM4089 | AIM4096 | Mir-AIM4096 | AIM4103 | Mir-AIM4103 | AIM4110 | Mir-AIM4110 | AIM4117 | Mir-AIM4117 | Mir-AIM4124 | Mir-AIM4131 | AIM4138 | AIM4145 | Mir-AIM4145 | AIM4152 | Mir-AIM4152 | Mir-AIM4159 | AIM4166 | AIM4173 | Mir-AIM4180 | AIM4187 | Mir-AIM4194 | Mir-AIM4201 | AIM4208 | Mir-AIM4215 | Mir-AIM4222 | AIM4229 | Mir-AIM4236 | Mir-AIM4243 | Mir-AIM4250 | Mir-AIM4257 | Mir-AIM4264 | AIM4271 | AIM4278 | AIM4285 | Mir-AIM4292 | Mir-AIM4299 | AIM4306 | AIM4313 | AIM4320 | Mir-AIM4327 | AIM4334 | Mir-AIM4334 | AIM4341 | Mir-AIM4341 | Mir-AIM4348 | AIM4355 | AIM4362 | Mir-AIM4362 | AIM4369 | Mir-AIM4369 | AIM4376 | AIM4383 | Mir-AIM4383 | AIM4390 | Mir-AIM4390 | AIM4397 | AIM4404 | Mir-AIM4404 | Mir-AIM4411 | Mir-AIM4418 | Mir-AIM4425 | AIM4432 | Mir-AIM4432 | AIM4439 | Mir-AIM4439 | Mir-AIM4446 | AIM4453 | Mir-AIM4453 | Mir-AIM4460 | Mir-AIM4467 | AIM4474 | AIM4481 | Mir-AIM4481 | AIM4488 | Mir-AIM4488 | Mir-AIM4495 | AIM4502 | AIM4509 | Mir-AIM4516 | AIM4523 | Mir-AIM4530 | Mir-AIM4537 | AIM4544 | Mir-AIM4551 | Mir-AIM4558 | AIM4565 | Mir-AIM4572 | Mir-AIM4579 | Mir-AIM4586 | Mir-AIM4593 | Mir-AIM4600 | AIM4607 | AIM4614 | Mir-AIM4614 | AIM4621 | Mir-AIM4628 | AIM4635 | Mir-AIM4635 | AIM4642 | AIM4649 | AIM4656 | Mir-AIM4663 | AIM4670 | AIM4677 | Mir-AIM4684 | AIM4691 | Mir-AIM4698 | Mir-AIM4705 | AIM4712 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AIM0462</td>
    <td align="right">AIM0485 |</td>
  </tr>
  <tr>
    <td align="right">AIM0646</td>
    <td align="right">AIM0669 |</td>
  </tr>
  <tr>
    <td align="right">AIM0756</td>
    <td align="right">AIM0779 |</td>
  </tr>
  <tr>
    <td align="right">AIM0903</td>
    <td align="right">AIM0926 |</td>
  </tr>
  <tr>
    <td align="right">AIM1864</td>
    <td align="right">AIM1887 |</td>
  </tr>
  <tr>
    <td align="right">AIM2243</td>
    <td align="right">AIM2266 |</td>
  </tr>
  <tr>
    <td align="right">AIM2316</td>
    <td align="right">AIM2339 |</td>
  </tr>
  <tr>
    <td align="right">AIM2389</td>
    <td align="right">AIM2412 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.37</td>
    <td align="right">24.83</td>
    <td align="right">25.19</td>
    <td align="right">24.79</td>
    <td align="right">22.70</td>
    <td align="right">20.41</td>
    <td align="right">18.28</td>
    <td align="right">16.77</td>
    <td align="right">16.38</td>
    <td align="right">17.16</td>
    <td align="right">18.96</td>
    <td align="right">21.19</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Brisbane QLD AUS ISD-TMYx WMO#=945760</td>
    <td align="right">-27.48</td>
    <td align="right">153.03</td>
    <td align="right">10.00</td>
    <td align="right">8.00</td>
    <td align="right">101229</td>
    <td align="right">1.2032</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Project Name</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">0.10000</td>
    <td align="right">0.50000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">384</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">88</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">2.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">0.10</td>
    <td align="right">4.10</td>
    <td align="right">4.00</td>
    <td align="right">613.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.64</td>
    <td align="right">-5.24</td>
    <td align="right">6.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">4.10</td>
    <td align="right">9.75</td>
    <td align="right">4.19</td>
    <td align="right">664.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">226.94</td>
    <td align="right">226.94</td>
    <td align="right">0.91</td>
    <td align="right">74</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM2693_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0113_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM2693_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0113_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM2693_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0113_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM2693_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.251</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0113_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.381E-002</td>
    <td align="right">2.489E-004</td>
    <td align="right">8.189E-005</td>
    <td align="right">0.237</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.922E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">1-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.315</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">2-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.390E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">2-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.291</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 19:15:00</td>
    <td align="right">31.11050</td>
    <td align="right">1.11945E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 18:45:00</td>
    <td align="right">31.59150</td>
    <td align="right">1.11953E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">1-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">1-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">2-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">2-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BRISBANE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BRISBANE ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BRISBANE ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BRISBANE APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BRISBANE APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BRISBANE AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BRISBANE AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BRISBANE FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BRISBANE FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BRISBANE JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BRISBANE JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BRISBANE JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BRISBANE JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BRISBANE JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BRISBANE JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BRISBANE MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BRISBANE MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BRISBANE MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BRISBANE MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BRISBANE NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BRISBANE NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BRISBANE OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BRISBANE OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BRISBANE SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BRISBANE SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/1997</td>
    <td align="right">12/31/1997</td>
    <td align="right">Wednesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">32.20</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.00</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">27.40</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">23.60</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">29.90</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">76300.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">29.80</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.00</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">7.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.80</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">230</td>
    <td align="right">1.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">18.50</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.50</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">230</td>
    <td align="right">6.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">17.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">-1.70</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">230</td>
    <td align="right">1.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">29.40</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.80</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">26.60</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.10</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">27.00</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">23.80</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.50</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">34.20</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.70</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">30.70</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.10</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">33.50</td>
    <td align="right">7.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.90</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">31.60</td>
    <td align="right">7.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.20</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">33.90</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.20</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">31.70</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.80</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">24.20</td>
    <td align="right">10.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.50</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">21.40</td>
    <td align="right">10.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.20</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">24.70</td>
    <td align="right">9.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.70</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">22.20</td>
    <td align="right">9.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.50</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">32.00</td>
    <td align="right">7.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.40</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">28.80</td>
    <td align="right">7.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.60</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">27.10</td>
    <td align="right">9.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.40</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">24.60</td>
    <td align="right">9.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.10</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">31.60</td>
    <td align="right">7.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.60</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">29.50</td>
    <td align="right">7.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.10</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">32.10</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.80</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">27.70</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">30.10</td>
    <td align="right">10.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.20</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">25.70</td>
    <td align="right">10.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.00</td>
    <td align="right">{C}</td>
    <td align="right">101229</td>
    <td align="right">70</td>
    <td align="right">2.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.2082</td>
    <td align="right">0.1362</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.2082</td>
    <td align="right">0.1362</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.2082</td>
    <td align="right">0.1362</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.2082</td>
    <td align="right">0.1362</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.1414</td>
    <td align="right">5.7173E-002</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.1414</td>
    <td align="right">5.7173E-002</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.1414</td>
    <td align="right">5.7173E-002</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.1441</td>
    <td align="right">6.0255E-002</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.1441</td>
    <td align="right">6.0255E-002</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1988</td>
    <td align="right">0.1199</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1988</td>
    <td align="right">0.1199</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.2082</td>
    <td align="right">0.1362</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.2082</td>
    <td align="right">0.1362</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.1414</td>
    <td align="right">5.7173E-002</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.1414</td>
    <td align="right">5.7173E-002</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1784</td>
    <td align="right">9.3075E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1784</td>
    <td align="right">9.3075E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1491</td>
    <td align="right">6.4284E-002</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1491</td>
    <td align="right">6.4284E-002</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1971</td>
    <td align="right">0.1219</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1971</td>
    <td align="right">0.1219</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1565</td>
    <td align="right">7.1337E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1565</td>
    <td align="right">7.1337E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Xmlandhtml</td>
    <td align="right">xmlandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7.8127061647E-002</td>
    <td align="right">2.3681491397E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.1708033834</td>
    <td align="right">7.0989255480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7.8866490787E-002</td>
    <td align="right">2.4469673693E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.1739992481</td>
    <td align="right">7.2740310492E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7.8274089546E-002</td>
    <td align="right">2.4591313006E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.1719409682</td>
    <td align="right">7.1485604677E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7.8280663779E-002</td>
    <td align="right">2.4620283942E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.1720133185</td>
    <td align="right">7.1522573641E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.1973548409E-005</td>
    <td align="right">6.8107816536E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.1377592827E-004</td>
    <td align="right">1.7966127189E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1.1145292913E-005</td>
    <td align="right">1.6023639809E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">2.4356086571E-005</td>
    <td align="right">3.7199145690E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">2.7802448842E-005</td>
    <td align="right">4.1864458707E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">6.9585331815E-005</td>
    <td align="right">1.0554764854E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.8169170909E-002</td>
    <td align="right">2.9538148889E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1732497223</td>
    <td align="right">7.5239236833E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.9091353165E-002</td>
    <td align="right">2.9756417221E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1752221834</td>
    <td align="right">7.6018248243E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.8177618165E-002</td>
    <td align="right">3.3689269589E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1891338484</td>
    <td align="right">8.1408460679E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.9540163530E-002</td>
    <td align="right">3.4125251704E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1917488224</td>
    <td align="right">8.2340946044E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.2912232936E-002</td>
    <td align="right">2.4143151311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1799820235</td>
    <td align="right">7.2176808820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.3961648747E-002</td>
    <td align="right">2.4761099538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1811654781</td>
    <td align="right">7.2671464518E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.3914010330E-002</td>
    <td align="right">2.4992948926E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1768361502</td>
    <td align="right">7.3902940088E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.4301805008E-002</td>
    <td align="right">2.5365771238E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1774888873</td>
    <td align="right">7.4173998179E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.2069288269E-002</td>
    <td align="right">2.3272751174E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1774241372</td>
    <td align="right">7.2468003632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.2654509072E-002</td>
    <td align="right">2.3670157667E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1783322863</td>
    <td align="right">7.2849785384E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.1733283777E-002</td>
    <td align="right">3.3743545841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1723445127</td>
    <td align="right">7.7910398551E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.3197721494E-002</td>
    <td align="right">3.4341539570E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1754375965</td>
    <td align="right">7.8751821123E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.4746013537E-002</td>
    <td align="right">3.1971210989E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1579167025</td>
    <td align="right">7.2958473244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.5872665189E-002</td>
    <td align="right">3.2452138403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1602581621</td>
    <td align="right">7.3879576551E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.5784829138E-002</td>
    <td align="right">2.7488530846E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1760981345</td>
    <td align="right">7.4208328405E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.6315951235E-002</td>
    <td align="right">2.8198000801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1781102194</td>
    <td align="right">7.5089462073E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.8659537881E-002</td>
    <td align="right">3.1962767119E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1669193499</td>
    <td align="right">7.5509105815E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.9606944675E-002</td>
    <td align="right">3.2360801272E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1685614201</td>
    <td align="right">7.5981246127E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.6062654903E-002</td>
    <td align="right">2.4887960895E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1830299439</td>
    <td align="right">7.3571277186E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.6513625976E-002</td>
    <td align="right">2.5269782727E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1837810014</td>
    <td align="right">7.3832451422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.1944989181E-002</td>
    <td align="right">2.7594810036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1882060611</td>
    <td align="right">7.7539384155E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.2786613059E-002</td>
    <td align="right">2.8715248239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1903185296</td>
    <td align="right">7.8348294245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.6670003064E-002</td>
    <td align="right">3.1768602623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1925695462</td>
    <td align="right">8.1008034511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.8178684625E-002</td>
    <td align="right">3.2350555112E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">SizingPeriod: BRISBANE SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1953323361</td>
    <td align="right">8.2026941871E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1441958712</td>
    <td align="right">0.1526091588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2233064093</td>
    <td align="right">0.1396264533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FacilityComponentLoadSummary::Facility></a>
<p>Report:<b> Facility Component Load Summary</b></p>
<p>For:<b> Facility</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::1-1ANALYTICALSPACE></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 1-1 ANALYTICAL SPACE</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_1-1 ANALYTICAL SPACE_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      256.44</td>
    <td align="right">        4.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      293.07</td>
    <td align="right">      554.27</td>
    <td align="right">     2564.03</td>
    <td align="right">      175.98</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">     1325.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1325.97</td>
    <td align="right">     6133.86</td>
    <td align="right">      175.98</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     1894.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1894.24</td>
    <td align="right">     8762.65</td>
    <td align="right">      175.98</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -119.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -116.5</td>
    <td align="right">      -235.9</td>
    <td align="right">     -1091.3</td>
    <td align="right">      221.40</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">      -182.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -178.4</td>
    <td align="right">      -361.2</td>
    <td align="right">     -1670.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5225.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5225.56</td>
    <td align="right">    24173.18</td>
    <td align="right">      175.98</td>
    <td align="right">       29.69</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5802.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5802.02</td>
    <td align="right">    26839.85</td>
    <td align="right">      221.40</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -14183.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -14183.3</td>
    <td align="right">    -65611.4</td>
    <td align="right">      175.98</td>
    <td align="right">       -80.6</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     3174.45</td>
    <td align="right">     -3151.0</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.8</td>
    <td align="right">       21.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_1-1 ANALYTICAL SPACE_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">12/21 19:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.11</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01119</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       33.88</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       36.62</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01213</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -23.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_1-1 ANALYTICAL SPACE_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_1-1 ANALYTICAL SPACE_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      256.44</td>
    <td align="right">        4.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      293.07</td>
    <td align="right">      554.40</td>
    <td align="right">      -378.7</td>
    <td align="right">      175.98</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">     1325.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1325.97</td>
    <td align="right">      -905.6</td>
    <td align="right">      175.98</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     1894.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1894.24</td>
    <td align="right">     -1293.8</td>
    <td align="right">      175.98</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -227.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -116.3</td>
    <td align="right">      -343.6</td>
    <td align="right">      234.70</td>
    <td align="right">      221.40</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">      -348.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -178.0</td>
    <td align="right">      -526.1</td>
    <td align="right">      359.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6000.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6000.92</td>
    <td align="right">     -4098.7</td>
    <td align="right">      175.98</td>
    <td align="right">       34.10</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1730.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1730.14</td>
    <td align="right">     -1181.7</td>
    <td align="right">      221.40</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -10782.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -10782.3</td>
    <td align="right">     7364.40</td>
    <td align="right">      175.98</td>
    <td align="right">       -61.3</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2901.17</td>
    <td align="right">     -3046.4</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">      -146.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_1-1 ANALYTICAL SPACE_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -145.2</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">      145.19</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_1-1 ANALYTICAL SPACE_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::2-1ANALYTICALSPACE></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 2-1 ANALYTICAL SPACE</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_2-1 ANALYTICAL SPACE_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      256.44</td>
    <td align="right">        5.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">      293.07</td>
    <td align="right">      555.32</td>
    <td align="right">     1502.13</td>
    <td align="right">      175.98</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">     1325.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1325.97</td>
    <td align="right">     3586.71</td>
    <td align="right">      175.98</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     1894.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1894.24</td>
    <td align="right">     5123.88</td>
    <td align="right">      175.98</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -564.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -118.2</td>
    <td align="right">      -682.2</td>
    <td align="right">     -1845.3</td>
    <td align="right">      226.94</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">      -842.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -176.5</td>
    <td align="right">     -1019.0</td>
    <td align="right">     -2756.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6701.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6701.84</td>
    <td align="right">    18128.36</td>
    <td align="right">      308.02</td>
    <td align="right">       21.76</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.03</td>
    <td align="right">     2177.59</td>
    <td align="right">      226.94</td>
    <td align="right">        3.55</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -9542.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -9542.5</td>
    <td align="right">    -25812.4</td>
    <td align="right">      175.98</td>
    <td align="right">       -54.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -41.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -41.5</td>
    <td align="right">      -112.1</td>
    <td align="right">        0.91</td>
    <td align="right">       -45.3</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.79</td>
    <td align="right">      107.64</td>
    <td align="right">        0.91</td>
    <td align="right">       43.51</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2028.69</td>
    <td align="right">     -1990.1</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.7</td>
    <td align="right">       36.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_2-1 ANALYTICAL SPACE_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">12/21 18:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.59</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01120</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       43.05</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01212</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">       38.63</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -38.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_2-1 ANALYTICAL SPACE_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_2-1 ANALYTICAL SPACE_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      256.44</td>
    <td align="right">        5.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      293.07</td>
    <td align="right">      555.27</td>
    <td align="right">      -135.6</td>
    <td align="right">      175.98</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">     1325.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1325.97</td>
    <td align="right">      -323.7</td>
    <td align="right">      175.98</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     1894.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1894.24</td>
    <td align="right">      -462.5</td>
    <td align="right">      175.98</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -542.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -118.0</td>
    <td align="right">      -660.8</td>
    <td align="right">      161.32</td>
    <td align="right">      226.94</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">      -810.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -176.2</td>
    <td align="right">      -987.0</td>
    <td align="right">      240.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      970.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      970.96</td>
    <td align="right">      -237.1</td>
    <td align="right">      308.02</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      308.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -763.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -763.3</td>
    <td align="right">      186.35</td>
    <td align="right">      226.94</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      226.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2718.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2718.3</td>
    <td align="right">      663.69</td>
    <td align="right">      175.98</td>
    <td align="right">       -15.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -39.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -39.0</td>
    <td align="right">        9.53</td>
    <td align="right">        0.91</td>
    <td align="right">       -42.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.34</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.91</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2084.11</td>
    <td align="right">     -2492.5</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">      -409.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_2-1 ANALYTICAL SPACE_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -408.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">      408.42</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_2-1 ANALYTICAL SPACE_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1209.91</td>
    <td align="right">       43.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1253.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">     6987.25</td>
    <td align="right">     1652.75</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">     4673.25</td>
    <td align="right">     2378.25</td>
    <td align="right">     1496.00</td>
    <td align="right">      212.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4673.25</td>
    <td align="right">     1652.75</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6987.25</td>
    <td align="right">     2378.25</td>
    <td align="right">     1496.00</td>
    <td align="right">      212.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5830.25</td>
    <td align="right">     2015.50</td>
    <td align="right">      808.00</td>
    <td align="right">      106.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    11660.50</td>
    <td align="right">     4031.00</td>
    <td align="right">     1616.00</td>
    <td align="right">      212.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">    21680.88</td>
    <td align="right">     3443.00</td>
    <td align="right">      243.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">    14519.62</td>
    <td align="right">     6603.75</td>
    <td align="right">     3747.12</td>
    <td align="right">      497.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    14519.62</td>
    <td align="right">     3443.00</td>
    <td align="right">      243.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    21680.88</td>
    <td align="right">     6603.75</td>
    <td align="right">     3747.12</td>
    <td align="right">      497.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    18100.25</td>
    <td align="right">     5023.38</td>
    <td align="right">     1995.38</td>
    <td align="right">      248.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    36200.50</td>
    <td align="right">    10046.75</td>
    <td align="right">     3990.75</td>
    <td align="right">      497.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">     6987.25</td>
    <td align="right">     1652.75</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">     4673.25</td>
    <td align="right">     2378.25</td>
    <td align="right">     1496.00</td>
    <td align="right">      212.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4673.25</td>
    <td align="right">     1652.75</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6987.25</td>
    <td align="right">     2378.25</td>
    <td align="right">     1496.00</td>
    <td align="right">      212.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5830.25</td>
    <td align="right">     2015.50</td>
    <td align="right">      808.00</td>
    <td align="right">      106.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    11660.50</td>
    <td align="right">     4031.00</td>
    <td align="right">     1616.00</td>
    <td align="right">      212.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">     4853.25</td>
    <td align="right">     3871.00</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">     3708.75</td>
    <td align="right">     4094.25</td>
    <td align="right">      817.75</td>
    <td align="right">      136.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3708.75</td>
    <td align="right">     3871.00</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4853.25</td>
    <td align="right">     4094.25</td>
    <td align="right">      817.75</td>
    <td align="right">      136.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4281.00</td>
    <td align="right">     3982.62</td>
    <td align="right">      426.75</td>
    <td align="right">       68.00</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8562.00</td>
    <td align="right">     7965.25</td>
    <td align="right">      853.50</td>
    <td align="right">      136.00</td>
    <td align="right">        3.25</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">    14790.38</td>
    <td align="right">    10504.88</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">    11232.62</td>
    <td align="right">    11763.12</td>
    <td align="right">     2046.50</td>
    <td align="right">      317.62</td>
    <td align="right">        7.62</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    11232.62</td>
    <td align="right">    10504.88</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    14790.38</td>
    <td align="right">    11763.12</td>
    <td align="right">     2046.50</td>
    <td align="right">      317.62</td>
    <td align="right">        7.62</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    13011.50</td>
    <td align="right">    11134.00</td>
    <td align="right">     1059.38</td>
    <td align="right">      158.81</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    26023.00</td>
    <td align="right">    22268.00</td>
    <td align="right">     2118.75</td>
    <td align="right">      317.62</td>
    <td align="right">        7.62</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">     4853.25</td>
    <td align="right">     3871.00</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">     3708.75</td>
    <td align="right">     4094.25</td>
    <td align="right">      817.75</td>
    <td align="right">      136.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3708.75</td>
    <td align="right">     3871.00</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4853.25</td>
    <td align="right">     4094.25</td>
    <td align="right">      817.75</td>
    <td align="right">      136.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4281.00</td>
    <td align="right">     3982.62</td>
    <td align="right">      426.75</td>
    <td align="right">       68.00</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8562.00</td>
    <td align="right">     7965.25</td>
    <td align="right">      853.50</td>
    <td align="right">      136.00</td>
    <td align="right">        3.25</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">     5117.75</td>
    <td align="right">02-AUG-05:45</td>
    <td align="right">        0.25</td>
    <td align="right">        1.12</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">     3917.25</td>
    <td align="right">13-JUN-05:15</td>
    <td align="right">       28.75</td>
    <td align="right">      100.88</td>
    <td align="right">       28.75</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3917.25</td>
    <td align="right">-</td>
    <td align="right">        0.25</td>
    <td align="right">        1.12</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5117.75</td>
    <td align="right">-</td>
    <td align="right">       28.75</td>
    <td align="right">      100.88</td>
    <td align="right">       28.75</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4517.50</td>
    <td align="right">-</td>
    <td align="right">       14.50</td>
    <td align="right">       51.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     9035.00</td>
    <td align="right">-</td>
    <td align="right">       29.00</td>
    <td align="right">      102.00</td>
    <td align="right">       29.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">       13.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">       70.75</td>
    <td align="right">      144.12</td>
    <td align="right">       70.75</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     2168.25</td>
    <td align="right">     5185.12</td>
    <td align="right">     2168.25</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">       70.75</td>
    <td align="right">      144.12</td>
    <td align="right">       70.75</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       13.00</td>
    <td align="right">-</td>
    <td align="right">     2168.25</td>
    <td align="right">     5185.12</td>
    <td align="right">     2168.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        6.50</td>
    <td align="right">-</td>
    <td align="right">     1119.50</td>
    <td align="right">     2664.62</td>
    <td align="right">     1119.50</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       13.00</td>
    <td align="right">-</td>
    <td align="right">     2239.00</td>
    <td align="right">     5329.25</td>
    <td align="right">     2239.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BRISBANE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      32.20</td>
    <td align="right">       7.20</td>
    <td align="right">      23.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      27.40</td>
    <td align="right">       7.20</td>
    <td align="right">      23.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      29.90</td>
    <td align="right">       7.20</td>
    <td align="right">   76300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       3.90</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      29.80</td>
    <td align="right">       7.20</td>
    <td align="right">      25.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       7.80</td>
    <td align="right">       0.00</td>
    <td align="right">       7.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.10</td>
    <td align="right">     230.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      18.50</td>
    <td align="right">       0.00</td>
    <td align="right">      18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       6.90</td>
    <td align="right">     230.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">      17.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.70</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.10</td>
    <td align="right">     230.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      29.40</td>
    <td align="right">       8.60</td>
    <td align="right">      20.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.00</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      26.60</td>
    <td align="right">       8.60</td>
    <td align="right">      23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.00</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      27.00</td>
    <td align="right">      11.00</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.80</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      23.80</td>
    <td align="right">      11.00</td>
    <td align="right">      19.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.80</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      34.20</td>
    <td align="right">       7.40</td>
    <td align="right">      21.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      30.70</td>
    <td align="right">       7.40</td>
    <td align="right">      25.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      33.50</td>
    <td align="right">       7.30</td>
    <td align="right">      23.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      31.60</td>
    <td align="right">       7.30</td>
    <td align="right">      26.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      33.90</td>
    <td align="right">       7.20</td>
    <td align="right">      24.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.70</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      31.70</td>
    <td align="right">       7.20</td>
    <td align="right">      25.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.70</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.20</td>
    <td align="right">      10.20</td>
    <td align="right">      15.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.70</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.40</td>
    <td align="right">      10.20</td>
    <td align="right">      19.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.70</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.70</td>
    <td align="right">       9.00</td>
    <td align="right">      17.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.80</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.20</td>
    <td align="right">       9.00</td>
    <td align="right">      19.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.80</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      32.00</td>
    <td align="right">       7.70</td>
    <td align="right">      23.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.40</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      28.80</td>
    <td align="right">       7.70</td>
    <td align="right">      24.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.40</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      27.10</td>
    <td align="right">       9.60</td>
    <td align="right">      17.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.80</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      24.60</td>
    <td align="right">       9.60</td>
    <td align="right">      20.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.80</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      31.60</td>
    <td align="right">       7.80</td>
    <td align="right">      21.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      29.50</td>
    <td align="right">       7.80</td>
    <td align="right">      24.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      32.10</td>
    <td align="right">       9.20</td>
    <td align="right">      18.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.40</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      27.70</td>
    <td align="right">       9.20</td>
    <td align="right">      22.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.40</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      30.10</td>
    <td align="right">      10.50</td>
    <td align="right">      17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.20</td>
    <td align="right">      70.00</td>
  </tr>
  <tr>
    <td align="right">BRISBANE SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      25.70</td>
    <td align="right">      10.50</td>
    <td align="right">      21.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.20</td>
    <td align="right">      70.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      76.90</td>
    <td align="right">          44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">     223.20</td>
    <td align="right">          87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">     211.80</td>
    <td align="right">         168</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      36.60</td>
    <td align="right">          22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     118.90</td>
    <td align="right">          84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       8.40</td>
    <td align="right">          14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      70.00</td>
    <td align="right">          42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      38.60</td>
    <td align="right">          46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       1.80</td>
    <td align="right">           6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">      82.70</td>
    <td align="right">          52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     195.90</td>
    <td align="right">         120</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">     191.20</td>
    <td align="right">         120</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    20:58:48</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AIM2811</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      71.42</td>
    <td align="right">      71.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AIM2885</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      39.42</td>
    <td align="right">      39.42</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AIM2959</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      39.42</td>
    <td align="right">      39.42</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AIM3033</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      71.13</td>
    <td align="right">      71.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AIM2736</td>
    <td align="right">AIM0027</td>
    <td align="right">       0.30</td>
    <td align="right">      4.549</td>
    <td align="right">     17.296</td>
    <td align="right">     175.98</td>
    <td align="right">     175.98</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2848</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      73.21</td>
    <td align="right">      73.21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AIM2922</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      40.41</td>
    <td align="right">      40.41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AIM2996</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      40.41</td>
    <td align="right">      40.41</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AIM3070</td>
    <td align="right">AIM0040</td>
    <td align="right">       0.30</td>
    <td align="right">      2.026</td>
    <td align="right">      2.907</td>
    <td align="right">      72.91</td>
    <td align="right">      72.91</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AIM0176</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">      39.28</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0203</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">      28.42</td>
    <td align="right">      28.42</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0240</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.18</td>
    <td align="right">       3.18</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0277</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.82</td>
    <td align="right">       3.82</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0314</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.55</td>
    <td align="right">       2.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0351</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.45</td>
    <td align="right">       0.45</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0388</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0425</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.36</td>
    <td align="right">       0.36</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0462</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       4.36</td>
    <td align="right">       4.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0535</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0572</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.73</td>
    <td align="right">       2.73</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0609</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0646</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.82</td>
    <td align="right">       3.70</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0719</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0756</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.82</td>
    <td align="right">       3.70</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0829</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0866</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0903</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.82</td>
    <td align="right">       3.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0976</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.18</td>
    <td align="right">       3.18</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1013</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.82</td>
    <td align="right">       3.82</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1050</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.55</td>
    <td align="right">       2.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1087</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1124</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.45</td>
    <td align="right">       2.45</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1161</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.41</td>
    <td align="right">       0.41</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1198</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.45</td>
    <td align="right">       2.45</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1235</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.41</td>
    <td align="right">       0.41</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1272</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1309</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.57</td>
    <td align="right">       0.57</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1346</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.57</td>
    <td align="right">       0.57</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1383</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1420</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1457</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.57</td>
    <td align="right">       0.57</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1494</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1531</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1568</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.57</td>
    <td align="right">       0.57</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1605</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1642</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       1.96</td>
    <td align="right">       1.96</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1679</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1716</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1753</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.57</td>
    <td align="right">       0.57</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1790</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       1.96</td>
    <td align="right">       1.96</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1827</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1864</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.27</td>
    <td align="right">       3.17</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1953</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">      54.56</td>
    <td align="right">      54.56</td>
    <td align="right">      39.28</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1984</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">      28.42</td>
    <td align="right">      28.42</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2021</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.36</td>
    <td align="right">       0.36</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2058</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2095</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.45</td>
    <td align="right">       0.45</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2132</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.18</td>
    <td align="right">       2.18</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2169</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2206</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.73</td>
    <td align="right">       2.73</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2243</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.82</td>
    <td align="right">       3.70</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2316</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.82</td>
    <td align="right">       3.70</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2389</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.27</td>
    <td align="right">       3.17</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2462</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2499</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.18</td>
    <td align="right">       2.18</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2536</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2573</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       2.73</td>
    <td align="right">       2.73</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2610</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.36</td>
    <td align="right">       0.36</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2647</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2684</td>
    <td align="right">AIM0014</td>
    <td align="right">       0.30</td>
    <td align="right">      3.953</td>
    <td align="right">      8.648</td>
    <td align="right">       0.45</td>
    <td align="right">       0.45</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3107</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3144</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3181</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       2.04</td>
    <td align="right">       2.04</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3218</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       1.63</td>
    <td align="right">       1.63</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3255</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3292</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3329</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       1.63</td>
    <td align="right">       1.63</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM3366</td>
    <td align="right">AIM0067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.444</td>
    <td align="right">      0.473</td>
    <td align="right">       2.04</td>
    <td align="right">       2.04</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AIM2773</td>
    <td align="right">AIM0027</td>
    <td align="right">       0.30</td>
    <td align="right">      3.056</td>
    <td align="right">     17.296</td>
    <td align="right">     175.98</td>
    <td align="right">     175.98</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2773 REVERSED</td>
    <td align="right">AIM0027</td>
    <td align="right">       0.30</td>
    <td align="right">      3.056</td>
    <td align="right">     17.296</td>
    <td align="right">     175.98</td>
    <td align="right">     175.98</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AIM0485</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM0462</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0669</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM0646</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0779</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM0756</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0926</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM0903</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM1887</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM1864</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2266</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM2243</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2339</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM2316</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM2412</td>
    <td align="right">CONSTRUCTION 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AIM2389</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">      3.769</td>
    <td align="right">      0.783</td>
    <td align="right">      0.903</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
