








<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="C:/PROGRA~1/NREL/OPENST~3/measures/openstudio_results/resources/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="C:/PROGRA~1/NREL/OPENST~3/measures/openstudio_results/resources/jquery.min.js"></script>
  <script type="text/javascript" src="C:/PROGRA~1/NREL/OPENST~3/measures/openstudio_results/resources/bootstrap.min.js"></script>
  <script type="text/javascript" src="C:/PROGRA~1/NREL/OPENST~3/measures/openstudio_results/resources/d3.min.js"></script>
  <script type="text/javascript" src="C:/PROGRA~1/NREL/OPENST~3/measures/openstudio_results/resources/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Measure_Warnings">Measure Warnings</a></li>
<li><a href="#Detailed_Report">Detailed Report</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>38,331</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>54,758</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Interior Lighting","value":38330.555555555555,"color":"#F7DF10"},{"label":"Interior Equipment","value":54758.333333333336,"color":"#4A4D4A"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>317,632</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gasoline</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Diesel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Coal</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fuel Oil No 1</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fuel Oil No 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Propane</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Other Fuel 1</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Other Fuel 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":317632.4733593989,"color":"#DDCC77"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>38,331</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>54,758</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Interior Lighting","value":38330.555555555555,"color":"#F7DF10"},{"label":"Interior Equipment","value":54758.333333333336,"color":"#4A4D4A"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>3255.5</td>
                                
                            
                        
                            
                                
                                    <td>2940.47</td>
                                
                            
                        
                            
                                
                                    <td>3255.5</td>
                                
                            
                        
                            
                                
                                    <td>3150.5</td>
                                
                            
                        
                            
                                
                                    <td>3255.5</td>
                                
                            
                        
                            
                                
                                    <td>3150.5</td>
                                
                            
                        
                            
                                
                                    <td>3255.5</td>
                                
                            
                        
                            
                                
                                    <td>3255.5</td>
                                
                            
                        
                            
                                
                                    <td>3150.5</td>
                                
                            
                        
                            
                                
                                    <td>3255.5</td>
                                
                            
                        
                            
                                
                                    <td>3150.5</td>
                                
                            
                        
                            
                                
                                    <td>3255.5</td>
                                
                            
                        
                            
                                
                                    <td>38330.97</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>4650.72</td>
                                
                            
                        
                            
                                
                                    <td>4200.67</td>
                                
                            
                        
                            
                                
                                    <td>4650.72</td>
                                
                            
                        
                            
                                
                                    <td>4500.69</td>
                                
                            
                        
                            
                                
                                    <td>4650.72</td>
                                
                            
                        
                            
                                
                                    <td>4500.69</td>
                                
                            
                        
                            
                                
                                    <td>4650.72</td>
                                
                            
                        
                            
                                
                                    <td>4650.72</td>
                                
                            
                        
                            
                                
                                    <td>4500.69</td>
                                
                            
                        
                            
                                
                                    <td>4650.72</td>
                                
                            
                        
                            
                                
                                    <td>4500.69</td>
                                
                            
                        
                            
                                
                                    <td>4650.72</td>
                                
                            
                        
                            
                                
                                    <td>54758.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>7906.22</td>
                                
                            
                        
                            
                                
                                    <td>7141.14</td>
                                
                            
                        
                            
                                
                                    <td>7906.22</td>
                                
                            
                        
                            
                                
                                    <td>7651.19</td>
                                
                            
                        
                            
                                
                                    <td>7906.22</td>
                                
                            
                        
                            
                                
                                    <td>7651.19</td>
                                
                            
                        
                            
                                
                                    <td>7906.22</td>
                                
                            
                        
                            
                                
                                    <td>7906.22</td>
                                
                            
                        
                            
                                
                                    <td>7651.19</td>
                                
                            
                        
                            
                                
                                    <td>7906.22</td>
                                
                            
                        
                            
                                
                                    <td>7651.19</td>
                                
                            
                        
                            
                                
                                    <td>7906.22</td>
                                
                            
                        
                            
                                
                                    <td>93089.47</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Interior Lighting","label_x":"Jan","value":3255.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":2940.472222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":3255.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":3150.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":3255.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":3150.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":3255.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":3255.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":3150.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":3255.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":3150.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":3255.5,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":4650.722222222222,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":4200.666666666667,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":4650.722222222222,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":4500.694444444444,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":4650.722222222222,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":4500.694444444444,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":4650.722222222222,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":4650.722222222222,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":4500.694444444444,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":4650.722222222222,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":4500.694444444444,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":4650.722222222222,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":0.0,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                            
                                
                                    <td>9.547</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                            
                                
                                    <td>13.6385</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                            
                                
                                    <td>23.19</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Interior Lighting","label_x":"Jan","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":9.546959999999999,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":13.63851,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":13.63851,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":0.0,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Measure_Warnings">Measure Warnings</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Measure Warning Summary
                    
                
              </button>
              <div class="in" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Number of measures in workflow</td>
                                
                            
                        
                            
                                
                                    <td>9</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Number of measures with warnings</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total number of warnings</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

    </div>
  </div>
</div>
<div class="col-md-9 col-md-offset-3" role="main"><h2 id="Detailed_Report">Detailed Report</h2><br>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2025.07.14 22:56</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Project Name</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Brisbane QLD AUS ISD-TMYx WMO#=945760</b></p>
<p>Simulation Timestamp: <b>2025-07-14
  22:56:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      335.12</td>
    <td align="right">      238.04</td>
    <td align="right">      238.04</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      335.12</td>
    <td align="right">      238.04</td>
    <td align="right">      238.04</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1061.33</td>
    <td align="right">      753.87</td>
    <td align="right">      753.87</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1061.33</td>
    <td align="right">      753.87</td>
    <td align="right">      753.87</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1407.84</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1407.84</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      137.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      197.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      335.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      137.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      197.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">      137.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">      197.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       98.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      140.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      238.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       98.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      140.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      238.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     335.123</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     335.123</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     335.123</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     335.123</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7115.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Zone Component Load Summary</b></p> |
<a href="#ZoneComponentLoadSummary::1-1ANALYTICALSPACE">1-1 ANALYTICAL SPACE</a>   |  
<a href="#ZoneComponentLoadSummary::2-1ANALYTICALSPACE">2-1 ANALYTICAL SPACE</a>   |  
<a href="#ZoneComponentLoadSummary::3-1ANALYTICALSPACE">3-1 ANALYTICAL SPACE</a>   |  
<a href="#ZoneComponentLoadSummary::4-1ANALYTICALSPACE">4-1 ANALYTICAL SPACE</a>   |  
<a href="#ZoneComponentLoadSummary::5-1ANALYTICALSPACE">5-1 ANALYTICAL SPACE</a>   |  
<a href="#ZoneComponentLoadSummary::6-1ANALYTICALSPACE">6-1 ANALYTICAL SPACE</a>   |  
<a href="#ZoneComponentLoadSummary::7-1ANALYTICALSPACE">7-1 ANALYTICAL SPACE</a>   |  
<a href="#ZoneComponentLoadSummary::8-1ANALYTICALSPACE">8-1 ANALYTICAL SPACE</a>   |  
<p><b>Facility Component Load Summary</b></p> |
<a href="#FacilityComponentLoadSummary::Facility">Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2025.07.14 22:56</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Brisbane QLD AUS ISD-TMYx WMO#=945760</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       -27.5</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      153.03</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1776.76</td>
    <td align="right">      316.37</td>
    <td align="right">      570.85</td>
    <td align="right">      316.37</td>
    <td align="right">      573.17</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1776.76</td>
    <td align="right">      316.37</td>
    <td align="right">      570.85</td>
    <td align="right">      316.37</td>
    <td align="right">      573.17</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1776.76</td>
    <td align="right">      316.37</td>
    <td align="right">      570.85</td>
    <td align="right">      316.37</td>
    <td align="right">      573.17</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1776.76</td>
    <td align="right">      316.37</td>
    <td align="right">      570.85</td>
    <td align="right">      316.37</td>
    <td align="right">      573.17</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      215.85</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        9.83</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.64</td>
    <td align="right">        1.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      651.06</td>
    <td align="right">        1.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.40</td>
    <td align="right">        1.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.40</td>
    <td align="right">        1.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      650.82</td>
    <td align="right">        1.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.40</td>
    <td align="right">        1.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.40</td>
    <td align="right">        1.00</td>
    <td align="right">      221.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      669.30</td>
    <td align="right">        1.00</td>
    <td align="right">      226.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1407.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5038.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1776.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1407.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5038.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1776.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">AIM0348</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0348</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0400</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0400</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0527</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0527</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0579</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0579</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0631</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0631</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0683</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0683</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0735</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0735</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIM0107</td>
    <td align="right">      175.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">AIM0107</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1407.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1407.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     1407.84</td>
    <td align="right">     1407.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5347</td>
    <td align="right">       35.20</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1407.84</td>
    <td align="right">     1407.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     9546.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    13638.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    23185.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     9546.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    13638.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      624.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1061.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      310.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      443.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      753.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      310.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      443.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      753.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">2-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">3-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">4-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">5-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">6-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">7-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">8-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AIM0242</td>
    <td align="right">AIM0326 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-07-14
    22:56:11</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.37</td>
    <td align="right">24.83</td>
    <td align="right">25.19</td>
    <td align="right">24.79</td>
    <td align="right">22.70</td>
    <td align="right">20.41</td>
    <td align="right">18.28</td>
    <td align="right">16.77</td>
    <td align="right">16.38</td>
    <td align="right">17.16</td>
    <td align="right">18.96</td>
    <td align="right">21.19</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Brisbane QLD AUS ISD-TMYx WMO#=945760</td>
    <td align="right">-27.48</td>
    <td align="right">153.03</td>
    <td align="right">10.00</td>
    <td align="right">8.00</td>
    <td align="right">101229</td>
    <td align="right">1.2032</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Project Name</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">0.10000</td>
    <td align="right">0.50000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">53</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">2.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">0.10</td>
    <td align="right">4.10</td>
    <td align="right">4.00</td>
    <td align="right">613.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">6.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">4.10</td>
    <td align="right">8.10</td>
    <td align="right">4.00</td>
    <td align="right">651.06</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">10.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">8.10</td>
    <td align="right">12.10</td>
    <td align="right">4.00</td>
    <td align="right">613.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">14.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">12.10</td>
    <td align="right">16.10</td>
    <td align="right">4.00</td>
    <td align="right">613.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">18.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">16.10</td>
    <td align="right">20.10</td>
    <td align="right">4.00</td>
    <td align="right">650.82</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">22.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">20.10</td>
    <td align="right">24.10</td>
    <td align="right">4.00</td>
    <td align="right">613.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.32</td>
    <td align="right">-5.33</td>
    <td align="right">26.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">24.10</td>
    <td align="right">28.10</td>
    <td align="right">4.00</td>
    <td align="right">613.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">221.40</td>
    <td align="right">221.40</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.58</td>
    <td align="right">-5.34</td>
    <td align="right">30.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.60</td>
    <td align="right">7.25</td>
    <td align="right">-14.25</td>
    <td align="right">3.60</td>
    <td align="right">28.10</td>
    <td align="right">32.95</td>
    <td align="right">4.36</td>
    <td align="right">669.30</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.98</td>
    <td align="right">226.94</td>
    <td align="right">226.94</td>
    <td align="right">21.21</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">35.196</td>
    <td align="right">2.841E-002</td>
    <td align="right">7.535</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM0348_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0400_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AIM0527_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIM0579_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AIM0631_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AIM0683_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AIM0735_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AIM0107_PEOPLE</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.841E-002</td>
    <td align="right">35.196</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">ACTIVITY_131.8819816</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM0348_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0400_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AIM0527_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIM0579_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AIM0631_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AIM0683_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AIM0735_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AIM0107_LIGHTS</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1325.966</td>
    <td align="right">7.535</td>
    <td align="right">265.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1325.966</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM0348_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0400_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AIM0527_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIM0579_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AIM0631_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AIM0683_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AIM0735_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AIM0107_ELEC_EQUIP</td>
    <td align="right">OFFICE LIGHTING - 6 AM TO 11 PM</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1894.237</td>
    <td align="right">10.764</td>
    <td align="right">378.847</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1894.237</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIM0348_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.251</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIM0400_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.236</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AIM0527_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.251</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIM0579_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.251</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AIM0631_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.236</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AIM0683_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.251</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AIM0735_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.274E-002</td>
    <td align="right">2.429E-004</td>
    <td align="right">1.930E-004</td>
    <td align="right">0.251</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AIM0107_INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">4.381E-002</td>
    <td align="right">2.489E-004</td>
    <td align="right">9.894E-005</td>
    <td align="right">0.236</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.922E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">1-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.315</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">2-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.524E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">2-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.297</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">3-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.925E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">3-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.315</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">4-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.925E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">4-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.315</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">5-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.526E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">5-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.297</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.925E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.315</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">7-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.925E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">7-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.315</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">8-1 ANALYTICAL SPACE VENTILATION PER PERSON</td>
    <td align="right">HOME OCCUPANCY - 24 HOURS</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">1.180E-002</td>
    <td align="right">6.705E-005</td>
    <td align="right">2.360E-003</td>
    <td align="right">6.346E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">8-1 ANALYTICAL SPACE VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">175.98</td>
    <td align="right">5.0</td>
    <td align="right">5.364E-002</td>
    <td align="right">3.048E-004</td>
    <td align="right">1.073E-002</td>
    <td align="right">0.289</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 19:15:00</td>
    <td align="right">31.11050</td>
    <td align="right">1.11945E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">1-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">30.90700</td>
    <td align="right">1.11941E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">2-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 19:45:00</td>
    <td align="right">30.70350</td>
    <td align="right">1.11938E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">3-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">30.90700</td>
    <td align="right">1.11941E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">4-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 19:45:00</td>
    <td align="right">30.70350</td>
    <td align="right">1.11938E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">5-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 19:45:00</td>
    <td align="right">30.70350</td>
    <td align="right">1.11938E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 18:45:00</td>
    <td align="right">31.59150</td>
    <td align="right">1.11953E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">7-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">12/21 16:45:00</td>
    <td align="right">33.31200</td>
    <td align="right">1.11982E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">8-1 ANALYTICAL SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">9/21 00:15:00</td>
    <td align="right">26.18800</td>
    <td align="right">1.39185E-002</td>
    <td align="right">175.98042</td>
    <td align="right">5.00000</td>
    <td align="right">6.54375E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">1-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">1-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">2-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">2-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">3-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">3-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">4-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">4-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">5-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">5-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">6-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">6-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">7-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">7-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">8-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">8-1 ANALYTICAL SPACE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BRISBANE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BRISBANE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BRISBANE ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BRISBANE ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BRISBANE APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BRISBANE APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BRISBANE AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BRISBANE AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BRISBANE DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BRISBANE FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BRISBANE FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BRISBANE JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BRISBANE JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BRISBANE JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BRISBANE JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BRISBANE JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BRISBANE JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
